# Аудит Flprog_Modbus 1.0.1

Дата: 2026-11-12. Основа: исходный `libraries.zip`, `Flprog_Modbus` версии 1.0.0. Ревизия №23.

## Проверенные компоненты

- `flprogModbusUtilites.cpp`: CRC16/Modbus, оценка времени кадра, длины RTU-пакетов.
- `base/flprogModbus.cpp`: обработчики FC1/2/3/4/5/6/15/16, проверка запросов, исключения, упаковка данных.
- `base/flprogModbusData.cpp`: таблицы и доступ к регистрам.
- `flprogModbusRTU.cpp`: приём и передача UART, CRC и буферы.
- Заголовки и сборка всех `src/*.cpp`, `src/base/*.cpp`, `src/rtu/*.cpp`, `src/tcp/*.cpp`: проверены компиляция и линковка в заглушечном окружении.

## Подтверждённые дефекты и исправления

1. `create_Write_FC15()` записывал байт при `bitCounter == 7` **до** добавления восьмого бита и неправильно считал количество байтов. Тесты для 1/7/8/9/16/25 катушек.
2. `checkCRCOnBuffer()` при длине меньше 2 обращался к памяти с отрицательным индексом; отклоняем кадр короче 4 байт.
3. `process_modbus_FC1()` использовал `bitWrite` поверх неочищенного буфера, что оставляло старые единичные биты; очистка выходных байтов до упаковки.
4. `process_modbus_FC3()` проверял место лишь для одного байта двухбайтового регистра; исправлено.
5. `buildException()` принудительно устанавливал адрес `1`; исправлено сохранение исходного Unit ID/Slave ID.
6. `validateSlaveReqest()` не отвергал нулевую длину FC1/3 и неподходящую длину полезных данных FC15/FC16; добавлены проверки. FC05 проверяется на 0x0000 или 0xFF00.
7. RTU: до добавления CRC не проверялись последние два свободных байта; переполненный RX-фрейм мог блокировать приём.
8. `timeForSendBytes()` имел целочисленное `temp / portDataBits` и риск деления на ноль.
9. `ModbusTable::init()` не освобождал ранее выделенные массивы данных; неправильное владение адресами, поверхностное копирование; исправлены с сохранением внешнего массива адресов у вызывающего.
10. `ModbusTable::findNextStartAddres()` применял рекурсию по каждому пропущенному адресу. Заменено итеративным поиском минимума, также исправлены `min/max` и непрерывные диапазоны.
11. Некоторые указатели на данные в классах Master/Slave не имели значения по умолчанию; установлены в `0`.

## Результаты

- Тесты ядра: GCC и Clang, C++11, ASan/UBSan, размеры буфера **64** и **250** — PASS.
- Полная компиляция и линковка всех 10 исходных `.cpp` с заглушками UART/TCP — GCC/Clang PASS, флаги `-fno-exceptions -fno-rtti`.
- Сохранены все исходные примеры и файлы ModbusPool.
- `keywords.txt`: 214 актуальных записей, дубликатов нет; изменение не требовалось.
- Реальная сборка в FLProg: **ожидает пользовательского подтверждения**.
- Реальные Modbus-приборы: **не тестировались**.

## Открытые риски

- Сложный транспорт TCP/RTU-over-TCP/Bridge/KaScada Cloud проверен сборкой, но не полными интеграционными тестами состояний и транспорта. Не заявлять аппаратный PASS.
- Исходный `TO-DO.md` особо отмечает сомнения по Master RTU, восстановления связи и мосту; эти задачи сохранены открытыми.
- Полный пересмотр владения `ModbusMainData`/`ModbusTCPSlaveServer` и динамически созданными списками Slave требует отдельной работы, потому что API принимает как внешние, так и внутренние таблицы. Не удаляем внешние объекты без явного контракта.
- Исправления форматирования FC15 и расчёта времени отправки меняют некорректное прежнее поведение; желательно проверить на настоящем Modbus устройстве.

Использование сторонних драйверов и RT_HW — без изменений.
